<!DOCTYPE html>
<html>
<head>
<meta charset="utf-8" />
<title>Классификация помещений по ПУЭ</title>
</head>
<body>
<h2> Классификация помещений по ПУЭ п. 1.1.13. (шестое и седьмое издания) </h2>


<h3>Особо  опасные  помещения</h3>
 <p class="red">    Особо  опасные  помещения  характеризуются  наличием  одного  из  следующих  условий, создающих особую опасность:</p>

<ul><li> а) особой сырости (относительная влажность воздуха близка  к 100%  (потолок,  стены,  пол  и предметы, находящиеся в помещении, покрыты влагой));

</li><li>  б) химически  активной   или   органической   среды  (помещения,  в  которых   постоянно   или     в  течение  длительного  времени  содержатся   агрессивные   пары,   газы,   жидкости,   образуются  отложения или плесень, разрушающие изоляцию и токоведущие части электрооборудования);

   </li><li>   в) одновременно двух или более условий повышенной опасности.
   </li>
</ul>
<h3>Помещения с повышенной опасностью</h3>

<p class="red">     Помещения с повышенной опасностью характеризуются наличием в  них  одного из следующих условий, создающих повышенную опасность: </p>
<ul><li> сырость  (сырыми  помещениями  называются  помещения,  в  которых   относительная  влажность  воздуха  длительно  превышает  75%)  или  токопроводящая  пыль (пыльными помещениями называются помещения,  в которых  по условиям производства  выделяется  технологическая  пыль  в  таком количестве,  что  она  может оседать на проводах, проникать внутрь машин, аппаратов и т. п. Пыльные  помещения  разделяются на помещения с токопроводящей пылью  и  помещения  с  нетокопроводящей пылью.);
	</li><li>токопроводящих полов (металлические, земляные,  железобетонные,  кирпичные  и т.п.);
</li><li>	высокой   температуры   (жаркими   помещениями   называются   помещения,  в которых под воздействием различных тепловых  излучений температура  превышает постоянно или периодически (более 1 суток) +35оС (например, помещения   с  сушилками, сушильными и обжигательными печами, котельные и т.п.));
</li><li>	возможности одновременного  прикосновения  человека  к  имеющим  соединение с землей  металлоконструкциям  зданий,  техническим  аппаратам,  механизмам и т. п., с одной стороны, и  к  металлическим  корпусам  электрооборудования – с другой.
</li>
</ul>

<p>     Территории  размещения  наружных  электроустановок  в  отношении  опасности поражения людей электрическим  током приравниваются  к  особо  опасным  помещениям.</p>
</body>
</html>